# PLCnext Python IoT 边缘采集网关项目架构设计方案

**版本：V1.0**
**目标平台：Phoenix Contact PLCnext 系列**
**边缘运行环境：Python + Linux / OCI Container**
**北向协议：MQTT**
**南向首期协议：Modbus TCP、OPC UA、MQTT**
**扩展协议：Modbus RTU、S7、BACnet、EtherNet/IP、IEC 104 等**

---

# 1. 项目背景

现有系统已经具备 IoT 平台，需要在 Phoenix Contact PLCnext 控制器上增加一个通用工业数据采集程序，使 PLCnext 同时具备 PLC 控制器和工业边缘网关能力。

IoT 平台负责配置：

* 网关
* 设备
* 设备 IP
* 通信协议
* 通信参数
* 点位
* 数据类型
* 采集频率
* 数据转换参数
* 上报策略

平台通过 MQTT 将配置动态下发至 PLCnext。

PLCnext 上运行 Python Edge Agent，根据平台下发配置动态创建协议连接、采集任务和点位映射，并将采集数据统一转换后通过 MQTT 上传到 IoT 平台。

PLCnext 的 ST/FBD 控制程序不承担通用 IoT 数据采集任务。

对于确实需要参与 PLC 控制逻辑的少量关键数据，可以通过 PLCnext gRPC/GDS 与 PLC Runtime 交换。

PLCnext 官方架构本身基于开放 Linux，同时支持 Runtime 内程序和 Linux 非控制程序运行；GDS 用于不同程序、现场总线以及系统组件间的一致数据交换。

---

# 2. 项目目标

本项目最终形成一个运行在 PLCnext 上的标准化 Edge Agent。

整体数据流：

```text
IoT Platform
      │
      │ MQTT
      │ 配置 / 命令
      ▼
┌─────────────────────────────┐
│ PLCnext                     │
│                             │
│ Python Edge Agent           │
│                             │
│  Config Manager             │
│        │                    │
│  Device Manager             │
│        │                    │
│  Protocol Drivers           │
│  ├─ Modbus TCP              │
│  ├─ OPC UA                  │
│  ├─ MQTT                    │
│  └─ Future Drivers          │
│        │                    │
│  Point Engine               │
│        │                    │
│  Data Cache                 │
│        │                    │
│  MQTT Publisher             │
│        │                    │
│        ├───────────────┐    │
│        │               │    │
│      MQTT          gRPC/GDS │
│        │               │    │
└────────┼───────────────┼────┘
         │               │
         ▼               ▼
     IoT平台       PLC Runtime
                  ST/FBD控制程序
```

核心目标：

1. 平台动态配置，无需修改 PLC 程序。
2. 一个 Agent 支持多种工业协议。
3. 支持多设备、多点位、多采集周期。
4. 点位统一数据模型。
5. 支持动态增加、修改、删除设备。
6. 支持设备断线自动恢复。
7. 支持 MQTT 断线缓存和恢复上传。
8. 配置具备版本机制。
9. 配置错误不能导致现有采集停止。
10. Agent 异常不能影响 PLC Runtime 的控制任务。
11. 后续可以快速扩展新的工业协议。
12. 支持远程诊断和版本升级。

---

# 3. 项目边界

## 3.1 IoT 平台负责

IoT 平台作为整个系统的 **Configuration Source of Truth**。

负责：

```text
Gateway管理
Device管理
Point管理
协议配置
MQTT配置
采集周期配置
数据转换配置
配置版本
配置下发
配置状态管理
设备状态展示
采集数据接收
报警/日志展示
Agent版本管理
```

原则：

> PLC 上不再维护第二套人工点表。

所有业务配置最终来源于 IoT 平台。

---

# 4. PLCnext 负责

PLCnext 分成两个逻辑区域。

## 4.1 Linux / Python Edge 层

负责：

```text
IoT连接
配置管理
Modbus
OPC UA
MQTT
设备连接
点位采集
数据解析
数据转换
缓存
MQTT上报
设备诊断
Agent升级
```

## 4.2 PLC Runtime

负责：

```text
IO
实时控制
联锁
状态机
运动/设备控制
实时报警
PLC周期任务
```

Python 与 PLC Runtime 采用 **弱耦合架构**。

即使：

```text
Python异常
Python重启
MQTT断开
IoT平台离线
```

也不应该影响 PLC 原有实时控制。

---

# 5. Python 与 PLC Runtime 的关系

默认情况下：

```text
工业设备
   ↓
Python
   ↓
MQTT
   ↓
IoT平台
```

PLC Runtime 不参与。

只有需要参与控制的关键点才进入 Runtime：

```text
工业设备
   ↓
Python
   ↓
gRPC / GDS
   ↓
PLC变量
   ↓
ST控制
```

例如总共有：

```text
5000个采集点
```

但实际 PLC 控制只需要：

```text
50个点
```

则：

```text
5000点 → MQTT上报
50点   → 同步PLC Runtime
```

不建议为了“PLC 对接”把所有 IoT 点都写进 PLC Runtime。

当前 PLCnext 已有 Python 通过 gRPC 访问 PLCnext Engineer 工程变量的实际实现，2026 年的示例覆盖 AXC F 2152 和 AXC F 3152；具体依赖安装方式会因控制器架构不同而变化。

---

# 6. 总体软件架构

```text
plc-edge-agent
│
├── Bootstrap
│
├── ConfigManager
│   ├── ConfigReceiver
│   ├── ConfigValidator
│   ├── ConfigVersionManager
│   ├── ConfigPersistence
│   └── ConfigDiffEngine
│
├── DeviceManager
│   ├── DeviceRegistry
│   ├── DeviceLifecycle
│   └── ConnectionManager
│
├── ProtocolManager
│   │
│   ├── ModbusTcpDriver
│   ├── ModbusRtuDriver
│   ├── OpcUaDriver
│   ├── MqttDriver
│   └── DriverFactory
│
├── PointEngine
│   ├── PointRegistry
│   ├── PollScheduler
│   ├── AddressOptimizer
│   ├── DataDecoder
│   └── DataTransformer
│
├── DataManager
│   ├── LatestValueCache
│   ├── QualityManager
│   └── ChangeDetector
│
├── ReportManager
│   ├── BatchBuilder
│   ├── MqttPublisher
│   ├── OfflineQueue
│   └── RetryManager
│
├── PlcBridge
│   └── PlcnextGrpcClient
│
├── HealthManager
│   ├── DeviceHealth
│   ├── AgentHealth
│   └── Metrics
│
├── Storage
│
└── Logging
```

---

# 7. 推荐技术栈

Python：

```text
Python 3.x
asyncio
```

配置：

```text
Pydantic
JSON
```

Modbus：

```text
pymodbus
```

OPC UA：

```text
asyncua
```

MQTT：

```text
paho-mqtt
或 asyncio MQTT Client
```

本地轻量持久化：

```text
SQLite
```

日志：

```text
Python logging
JSON Structured Logging
```

PLCnext Runtime 通信：

```text
gRPC
```

部署：

```text
OCI Container
Podman
```

Phoenix 当前 PLCnext 平台定位本身支持开放 Linux、高级语言以及 Linux 应用扩展；2025.0 之后的 PLCnext Control 设备已有通过 Podman 管理 OCI 镜像的实践。

---

# 8. Agent 进程模型

整个 Agent 推荐使用单进程 asyncio 模型。

```text
Python Process
│
├── MQTT Config Task
│
├── Config Apply Task
│
├── Device 001 Task
├── Device 002 Task
├── Device 003 Task
│
├── OPC UA Subscription Task
│
├── MQTT Device Subscriber
│
├── Report Task
│
├── Offline Queue Task
│
├── Health Task
│
├── PLC Bridge Task
│
└── Log/Metrics Task
```

重点原则：

> 不允许一个设备通信超时阻塞其他设备。

例如 Device01 Modbus 超时 3 秒：

```text
Device01 → timeout
```

不能导致：

```text
Device02
Device03
Device04
```

暂停 3 秒。

因此网络 IO 应采用异步实现。

---

# 9. IoT 平台对象模型

平台推荐建立四级对象：

```text
Tenant / Project
       │
       ▼
Gateway
       │
       ▼
Device
       │
       ▼
Point
```

例如：

```text
Factory A

GW-001
│
├── Meter-001
│    ├── Voltage
│    ├── Current
│    └── Power
│
├── PLC-001
│    ├── Temperature
│    └── Pressure
│
└── SensorGW-001
     ├── Temperature
     └── Humidity
```

---

# 10. Gateway 模型

Gateway 建议字段：

```json
{
  "gatewayId": "GW-001",
  "name": "产线1号PLC",
  "agentVersion": "1.0.0",
  "configVersion": 104,
  "enabled": true
}
```

平台至少维护两个版本号：

```text
desiredConfigVersion
reportedConfigVersion
```

例如：

```text
平台 Desired = 105
PLC Reported = 104
```

平台即可判断：

```text
配置未成功同步
```

---

# 11. Device 统一模型

设备公共字段：

```json
{
  "deviceId": "meter-001",
  "name": "1号电表",
  "protocol": "modbus_tcp",
  "enabled": true,
  "connection": {},
  "points": []
}
```

其中：

```text
protocol
```

第一期：

```text
modbus_tcp
opcua
mqtt
```

以后：

```text
modbus_rtu
s7
bacnet
ethernet_ip
iec104
```

---

# 12. Point 统一模型

公共点位属性建议：

```json
{
  "pointId": "voltage_a",
  "name": "A相电压",

  "dataType": "float32",

  "pollInterval": 1000,

  "scale": 0.1,
  "offset": 0,

  "deadband": 0.1,

  "enabled": true,

  "reportMode": "cyclic"
}
```

通用字段：

```text
pointId
name
dataType
pollInterval
scale
offset
deadband
enabled
reportMode
unit
```

协议特有参数单独存储。

原则：

> 不要试图让所有协议都使用 Address 一个字段表达。

---

# 13. Modbus 配置模型

例如：

```json
{
  "deviceId": "meter-001",
  "protocol": "modbus_tcp",

  "connection": {
    "host": "192.168.10.101",
    "port": 502,
    "unitId": 1,
    "connectTimeout": 3000,
    "requestTimeout": 1000,
    "retry": 3
  },

  "points": [
    {
      "pointId": "voltage",
      "area": "holding_register",
      "address": 0,
      "dataType": "uint16",
      "scale": 0.1,
      "pollInterval": 1000
    },

    {
      "pointId": "power",
      "area": "holding_register",
      "address": 10,
      "dataType": "float32",
      "byteOrder": "ABCD",
      "pollInterval": 1000
    }
  ]
}
```

建议 area 标准值：

```text
coil
discrete_input
holding_register
input_register
```

---

# 14. Modbus 地址优化

不能一个 Point 一个 Modbus 请求。

例如点位：

```text
40001
40002
40003
40010
40011
40012
```

应该生成采集计划：

```text
40001 ─┐
40002  │
40003  │
       ├→ Read 40001~40012
40010  │
40011  │
40012 ─┘
```

然后在本地拆包。

需要实现：

```text
AddressOptimizer
```

输入：

```text
Point[]
```

输出：

```text
ReadBlock[]
```

ReadBlock：

```text
Area
StartAddress
Quantity
PointMappings[]
```

还需要限制：

```text
最大连续寄存器数量
最大地址间隔
不同pollInterval不能随意合并
```

---

# 15. OPC UA 配置模型

例如：

```json
{
  "deviceId": "plc-001",
  "protocol": "opcua",

  "connection": {
    "endpoint": "opc.tcp://192.168.10.102:4840",
    "securityPolicy": "Basic256Sha256",
    "securityMode": "SignAndEncrypt",
    "username": "iot_client",
    "credentialRef": "cred-001"
  },

  "points": [
    {
      "pointId": "temperature",
      "nodeId": "ns=3;s=Machine.Temperature",
      "dataType": "float",
      "samplingInterval": 1000,
      "deadband": 0.1
    }
  ]
}
```

OPC UA 推荐：

```text
Connection
    ↓
Session
    ↓
Subscription
    ↓
MonitoredItem
```

而不是简单：

```text
while True:
    read_node()
```

PLCnext 自身的 OPC UA 实现也支持 subscription/sampling 模型，其 Runtime 变量能够通过 OPC UA 暴露；变量可选择只开放标记的对象，以减少负载和通信量。

---

# 16. MQTT 南向设备模型

注意区分：

```text
Northbound MQTT
PLC ↔ IoT平台

Southbound MQTT
PLC ↔ MQTT设备
```

南向 MQTT 配置：

```json
{
  "deviceId": "sensor-gw-001",
  "protocol": "mqtt",

  "connection": {
    "host": "192.168.10.103",
    "port": 1883,
    "clientId": "plc-gw-001-south"
  },

  "points": [
    {
      "pointId": "temperature",
      "topic": "sensor/001/data",
      "jsonPath": "$.temperature",
      "dataType": "float"
    },

    {
      "pointId": "humidity",
      "topic": "sensor/001/data",
      "jsonPath": "$.humidity",
      "dataType": "float"
    }
  ]
}
```

运行模型：

```text
MQTT Subscribe
       ↓
on_message()
       ↓
JSON Parser
       ↓
Topic Matcher
       ↓
JSONPath
       ↓
PointValue
```

MQTT 设备没有传统意义上的：

```text
pollInterval
```

应使用：

```text
message driven
```

---

# 17. Driver 抽象

所有协议统一实现 Driver Interface。

概念接口：

```python
class ProtocolDriver:

    async def initialize(self, config):
        ...

    async def start(self):
        ...

    async def stop(self):
        ...

    async def reload(self, config):
        ...

    async def read(self):
        ...

    async def write(self, command):
        ...

    async def health(self):
        ...
```

具体实现：

```text
ModbusTcpDriver
OpcUaDriver
MqttDriver
```

通过 DriverFactory 创建：

```text
protocol = modbus_tcp
        ↓
ModbusTcpDriver

protocol = opcua
        ↓
OpcUaDriver
```

以后增加 BACnet：

```text
BacnetDriver
```

上层逻辑不需要改变。

---

# 18. Device 生命周期

每个设备应该具有明确状态机：

```text
DISABLED
   │
   ▼
INITIALIZING
   │
   ▼
CONNECTING
   │
   ▼
ONLINE
   │
   ├─────────────┐
   │             │
   ▼             ▼
DEGRADED       OFFLINE
   │             │
   └──────┬──────┘
          │
       RETRYING
          │
          ▼
       ONLINE
```

状态至少包括：

```text
UNKNOWN
INITIALIZING
ONLINE
DEGRADED
OFFLINE
CONFIG_ERROR
DISABLED
```

---

# 19. 统一数据模型

所有协议采集以后立即转换为统一 DataValue。

```json
{
  "deviceId": "meter-001",
  "pointId": "voltage",

  "value": 220.6,

  "timestamp": 1788748123123,

  "quality": "GOOD"
}
```

推荐模型：

```text
gatewayId
deviceId
pointId
value
timestamp
quality
sourceTimestamp
```

---

# 20. Quality 模型

不要只有 Value。

必须具备 Quality。

推荐：

```text
GOOD

BAD_TIMEOUT
BAD_CONNECTION
BAD_PROTOCOL
BAD_DECODE
BAD_CONFIGURATION

STALE
UNKNOWN
```

例如：

```json
{
  "pointId": "temperature",
  "value": null,
  "quality": "BAD_TIMEOUT"
}
```

比：

```json
{
  "value": 0
}
```

安全得多。

因为：

```text
0
```

可能本身就是合法值。

---

# 21. 数据转换

采集原始值：

```text
RAW
```

经过：

```text
decode
   ↓
byteOrder
   ↓
wordOrder
   ↓
dataType
   ↓
scale
   ↓
offset
```

转换公式：

```text
engineeringValue =
rawValue × scale + offset
```

例如：

```text
raw = 2206
scale = 0.1

value = 220.6 V
```

---

# 22. 采集频率与上报频率分离

这是架构的重要原则。

例如：

```text
采集周期 = 100ms
上报周期 = 1000ms
```

代表：

```text
设备
 │
 ├─100ms读取
 ├─100ms读取
 ├─100ms读取
 │
 ▼
LatestValueCache
 │
 │ 1秒
 ▼
MQTT Batch
```

不能将：

```text
pollInterval
```

直接理解成：

```text
MQTT publishInterval
```

---

# 23. ReportMode

建议支持：

```text
cyclic
change
change_or_cyclic
```

### cyclic

例如：

```text
每5秒上传一次
```

### change

只有：

```text
abs(new-old) > deadband
```

才上传。

### change_or_cyclic

值变化立即上报，同时保证一定时间至少上报一次。

工业场景推荐：

```text
change_or_cyclic
```

---

# 24. IoT MQTT Topic 设计

推荐统一 namespace：

```text
iot/v1/gateway/{gatewayId}/...
```

平台 → PLC：

```text
iot/v1/gateway/{gatewayId}/config/set

iot/v1/gateway/{gatewayId}/command/set
```

PLC → 平台：

```text
iot/v1/gateway/{gatewayId}/config/ack

iot/v1/gateway/{gatewayId}/data

iot/v1/gateway/{gatewayId}/status

iot/v1/gateway/{gatewayId}/heartbeat

iot/v1/gateway/{gatewayId}/event

iot/v1/gateway/{gatewayId}/command/ack
```

---

# 25. 配置下发模型

平台推荐下发 **完整快照** 为主。

```json
{
  "messageId": "msg-10001",

  "gatewayId": "GW-001",

  "configVersion": 105,

  "timestamp": 1788748123123,

  "devices": [
    {}
  ],

  "report": {}
}
```

第一阶段不要急于实现复杂 Patch。

优先：

```text
Full Snapshot
```

原因：

```text
容易恢复
容易审计
容易做版本比较
不容易出现状态漂移
```

以后配置特别大时再增加：

```text
Delta Config
```

---

# 26. 配置处理事务

绝对不能：

```text
收到JSON
  ↓
立刻删除当前配置
  ↓
创建新配置
```

正确流程：

```text
MQTT Receive
      │
      ▼
JSON Decode
      │
      ▼
Schema Validate
      │
      ▼
Semantic Validate
      │
      ▼
Version Check
      │
      ▼
Build Candidate Config
      │
      ▼
Calculate Diff
      │
      ▼
Preflight
      │
      ▼
Apply Candidate
      │
   ┌──┴───┐
Success  Failure
 │         │
 ▼         ▼
Commit   Rollback
 │         │
 ▼         ▼
ACK OK   ACK ERROR
```

原则：

> 新配置失败，旧配置继续工作。

---

# 27. 配置版本管理

PLC 保存：

```text
activeConfigVersion
lastGoodConfigVersion
candidateConfigVersion
```

例如：

```text
active = 104

平台下发 = 105
```

验证成功：

```text
active = 105
lastGood = 105
```

验证失败：

```text
active = 104
lastGood = 104
```

---

# 28. Config ACK

成功：

```json
{
  "messageId": "msg-10001",
  "gatewayId": "GW-001",

  "configVersion": 105,

  "success": true,

  "status": "APPLIED",

  "timestamp": 1788748125000
}
```

失败：

```json
{
  "messageId": "msg-10001",

  "gatewayId": "GW-001",

  "configVersion": 105,

  "success": false,

  "status": "REJECTED",

  "errors": [
    {
      "deviceId": "meter-001",
      "pointId": "power",
      "code": "INVALID_ADDRESS",
      "message": "Modbus address out of range"
    }
  ]
}
```

---

# 29. 数据上报

不建议：

```text
一个Point = 一条MQTT消息
```

推荐 Batch。

例如：

```json
{
  "gatewayId": "GW-001",

  "sequence": 100230,

  "timestamp": 1788748123123,

  "values": [
    {
      "deviceId": "meter-001",
      "pointId": "voltage",
      "value": 220.6,
      "quality": "GOOD",
      "timestamp": 1788748123001
    },
    {
      "deviceId": "meter-001",
      "pointId": "power",
      "value": 2640.2,
      "quality": "GOOD",
      "timestamp": 1788748123002
    }
  ]
}
```

sequence 用于：

```text
排查重复
排查丢包
诊断顺序
```

---

# 30. MQTT QoS

建议：

配置：

```text
QoS 1
```

配置 ACK：

```text
QoS 1
```

Command：

```text
QoS 1
```

Telemetry：

通常：

```text
QoS 0 或 QoS 1
```

取决于现场要求。

如果业务数据必须可靠：

```text
QoS 1 + 本地OfflineQueue
```

---

# 31. MQTT Retain

建议：

配置：

可以：

```text
retain=true
```

使 Agent 重启之后立即得到最新配置。

Heartbeat：

```text
retain=false
```

Telemetry：

```text
retain=false
```

Device Status 可以：

```text
retain=true
```

根据平台设计确定。

---

# 32. MQTT LWT

Agent MQTT Client 必须设置 Last Will。

例如：

```text
iot/v1/gateway/GW-001/status
```

LWT：

```json
{
  "online": false,
  "reason": "connection_lost"
}
```

正常连接之后发送：

```json
{
  "online": true
}
```

平台即可快速判断 Gateway 在线状态。

---

# 33. Heartbeat

建议：

```text
30s 或 60s
```

Payload：

```json
{
  "gatewayId": "GW-001",

  "timestamp": 1788748123123,

  "agentVersion": "1.0.0",

  "configVersion": 105,

  "uptime": 86400,

  "devices": {
    "total": 20,
    "online": 18,
    "offline": 2
  },

  "points": {
    "total": 2000,
    "good": 1950,
    "bad": 50
  }
}
```

---

# 34. Device Status

设备状态改变时主动上报。

例如：

```json
{
  "deviceId": "meter-001",

  "status": "OFFLINE",

  "timestamp": 1788748123123,

  "reason": "CONNECTION_TIMEOUT",

  "retryCount": 4
}
```

不要等平台发现：

```text
这个点5分钟没数据
```

才判断设备离线。

---

# 35. 重连算法

设备断线不能高频疯狂重连。

建议 exponential backoff：

```text
1s
2s
5s
10s
30s
60s
```

恢复成功：

```text
retryDelay → reset
```

---

# 36. 本地数据缓存

至少两个 Cache。

## LatestValueCache

内存中保存：

```text
每个点最新值
```

用于：

```text
deadband
batch
PLC Bridge
status
```

## OfflineQueue

保存 MQTT 无法上传的数据。

推荐 SQLite。

```text
SQLite
└─ telemetry_queue
```

字段：

```text
id
sequence
payload
createdAt
retryCount
```

---

# 37. Offline Queue 策略

必须设容量限制。

例如：

```text
最大100MB
```

或者：

```text
最大100000条Batch
```

满了以后：

```text
Drop Oldest
```

并产生：

```text
DATA_DROPPED
```

事件。

绝不能允许磁盘无限增长导致 PLC 系统盘写满。

---

# 38. PLC Bridge

PLC Bridge 作为完全独立模块：

```text
PlcBridge
   ↓
gRPC
   ↓
PLCnext Runtime/GDS
```

配置示例：

```json
{
  "pointId": "temperature",
  "plcBridge": {
    "enabled": true,
    "targetVariable": "Arp.Plc.Eclr/Main.Temperature"
  }
}
```

只有：

```text
plcBridge.enabled=true
```

的点进入 PLC。

当前 Python/gRPC 示例已展示通过 PLCnext gRPC 服务读写 PLCnext Engineer 工程变量；较新的 Reflection 方式还可以避免客户端自行生成部分 protobuf 文件。

---

# 39. PLC Bridge 数据方向

支持：

```text
DEVICE_TO_PLC
PLC_TO_DEVICE
BIDIRECTIONAL
```

例如：

### DEVICE_TO_PLC

```text
Modbus温度
 ↓
Python
 ↓
PLC变量
```

### PLC_TO_DEVICE

```text
PLC StartCommand
 ↓
Python
 ↓
Modbus Write
```

后者属于控制命令，应额外考虑：

```text
权限
互锁
超时
ACK
命令ID
```

第一阶段建议只做：

```text
DEVICE_TO_PLC
```

---

# 40. Python 项目目录

推荐：

```text
plc_edge_agent/
│
├── pyproject.toml
├── Dockerfile
│
├── app/
│   ├── main.py
│   │
│   ├── core/
│   │   ├── bootstrap.py
│   │   ├── settings.py
│   │   └── lifecycle.py
│   │
│   ├── config/
│   │   ├── models.py
│   │   ├── validator.py
│   │   ├── manager.py
│   │   ├── diff.py
│   │   └── store.py
│   │
│   ├── devices/
│   │   ├── manager.py
│   │   └── state.py
│   │
│   ├── drivers/
│   │   ├── base.py
│   │   ├── factory.py
│   │   ├── modbus_tcp.py
│   │   ├── opcua.py
│   │   └── mqtt.py
│   │
│   ├── points/
│   │   ├── model.py
│   │   ├── scheduler.py
│   │   ├── decoder.py
│   │   └── optimizer.py
│   │
│   ├── data/
│   │   ├── cache.py
│   │   ├── quality.py
│   │   └── transform.py
│   │
│   ├── messaging/
│   │   ├── mqtt_client.py
│   │   ├── topics.py
│   │   └── publisher.py
│   │
│   ├── storage/
│   │   ├── database.py
│   │   └── offline_queue.py
│   │
│   ├── plc/
│   │   └── grpc_bridge.py
│   │
│   ├── health/
│   │   ├── health.py
│   │   └── metrics.py
│   │
│   └── logging/
│       └── logger.py
│
└── tests/
    ├── unit/
    ├── integration/
    └── simulator/
```

---

# 41. 本地文件结构

PLC 建议：

```text
/opt/plcnext/iot-agent/
│
├── config/
│   └── bootstrap.json
│
├── data/
│   ├── agent.db
│   └── active_config.json
│
├── logs/
│
└── certs/
```

代码放 Container。

数据通过 Volume 保存。

---

# 42. Bootstrap Configuration

Agent 第一次启动还没有 IoT 配置，所以必须存在最小 Bootstrap 配置。

例如：

```json
{
  "gatewayId": "GW-001",

  "mqtt": {
    "host": "iot.example.com",
    "port": 8883,
    "clientId": "GW-001",

    "tls": true,

    "caFile": "/certs/ca.crt",
    "clientCert": "/certs/client.crt",
    "clientKey": "/certs/client.key"
  }
}
```

Bootstrap 只负责：

```text
我是谁
去哪里连接IoT
如何认证
```

其他设备配置全部由平台下发。

---

# 43. 启动流程

```text
Container Start
      │
      ▼
Read Bootstrap
      │
      ▼
Init Logging
      │
      ▼
Open SQLite
      │
      ▼
Load LastGoodConfig
      │
      ▼
Start Devices
      │
      ▼
Connect IoT MQTT
      │
      ▼
Publish Online
      │
      ▼
Subscribe Config
      │
      ▼
Request/Receive Latest Config
      │
      ▼
Normal Running
```

重点：

> IoT 平台暂时连不上时，PLC 必须继续使用 LastGoodConfig 采集。

不能变成：

```text
平台掉线
=
现场采集全部停止
```

---

# 44. 安全设计

生产环境禁止长期使用：

```text
MQTT 1883
username/password only
```

推荐：

```text
MQTTS
TCP 8883
TLS 1.2+
```

优先：

```text
X.509 Client Certificate
```

做到：

```text
一个Gateway
=
一个独立Certificate
```

---

# 45. Credential 管理

设备 OPC UA、MQTT 等密码不要直接放在普通日志里。

平台可以传：

```text
credentialId
```

或者加密 Credential。

日志中：

```text
username = ***
password = ***
```

禁止：

```text
完整password
private key
token
```

---

# 46. MQTT ACL

Gateway：

```text
GW-001
```

只应该允许：

```text
SUB:
iot/v1/gateway/GW-001/config/set

PUB:
iot/v1/gateway/GW-001/*
```

不能允许：

```text
GW-001
```

订阅：

```text
GW-002
```

配置。

---

# 47. 网络安全

推荐 PLCnext 网络至少区分：

```text
OT Network
IT / IoT Network
```

Python Edge Agent 是网络边界上的应用。

应限制：

```text
Inbound
Outbound
```

通信范围。

不建议开放：

```text
Python debug port
SQLite
Node-RED editor
未使用的Web服务
```

到生产网络。

---

# 48. 日志设计

使用结构化日志。

例如：

```json
{
  "timestamp": "2026-09-07T10:30:00+08:00",

  "level": "ERROR",

  "module": "modbus",

  "deviceId": "meter-001",

  "event": "READ_TIMEOUT",

  "address": 100,

  "durationMs": 1002
}
```

日志等级：

```text
DEBUG
INFO
WARNING
ERROR
CRITICAL
```

生产环境默认：

```text
INFO
```

---

# 49. 日志 Rotation

例如：

```text
10MB × 5
```

禁止无限增长。

---

# 50. Metrics

Agent 至少统计：

```text
agent_uptime

mqtt_connected

device_total
device_online
device_offline

point_total
point_good
point_bad

read_success_total
read_failure_total

mqtt_publish_total
mqtt_publish_failure

offline_queue_size

config_version

cpu_usage
memory_usage
disk_usage
```

后期可以上传：

```text
iot/v1/gateway/{gatewayId}/metrics
```

---

# 51. 诊断状态

平台建议支持以下页面：

```text
Gateway
│
├── Online
├── Agent Version
├── Config Version
├── CPU
├── Memory
├── Disk
├── MQTT
│
├── Devices
│   ├── online
│   ├── offline
│   ├── latency
│   └── lastError
│
└── Points
    ├── good
    ├── bad
    └── lastUpdate
```

这样平台不仅仅是“有数据”，而是可以真正运维 Edge Agent。

---

# 52. Agent 升级设计

程序版本：

```text
1.0.0
1.1.0
1.2.0
```

Container：

```text
plc-edge-agent:1.0.0
```

升级基本流程：

```text
Push Image
   ↓
Stop Old
   ↓
Start New
   ↓
Health Check
   │
 ┌─┴─┐
OK  FAIL
│     │
▼     ▼
Keep Rollback
```

配置与 Container 分离。

所以升级：

```text
Agent
```

不会覆盖：

```text
Active Config
SQLite
Certificate
Offline Queue
```

---

# 53. Container 架构

推荐：

```text
PLCnext Linux
│
├── PLC Runtime
│
└── Podman
     │
     └── plc-edge-agent
          │
          ├── Python
          ├── pymodbus
          ├── asyncua
          ├── mqtt
          └── Agent
```

Volume：

```text
/opt/plcnext/iot-agent/data
      ↓
/app/data
```

Certificate：

```text
/opt/plcnext/iot-agent/certs
      ↓
/app/certs
```

PLCnext 当前社区方案已经展示 Python OCI 容器通过本地 gRPC 与同一控制器 Runtime 通信；AXC F 2152 等较新固件也可使用 Podman 管理 OCI 镜像。

---

# 54. 性能原则

不要一开始承诺：

```text
5000点
10ms
```

这种指标。

性能需要根据：

```text
PLC型号
CPU
Memory
协议
设备数量
网络质量
寄存器连续程度
采集周期
OPC订阅数量
MQTT Broker
```

测试。

---

# 55. 第一阶段建议性能目标

建议初始验收指标：

```text
设备数量：
>= 50

点位：
>= 2000

典型Modbus周期：
500ms / 1s / 5s

MQTT上报：
1s Batch

连续运行：
>= 7天

Agent Memory：
稳定，无持续泄漏

单设备故障：
不得影响其他Device

平台离线：
继续本地采集

设备恢复：
自动恢复

Agent重启：
自动加载LastGoodConfig
```

产品成熟后再测试：

```text
5000+
10000+
```

---

# 56. 可靠性原则

必须满足：

```text
某设备挂掉
≠
整个Agent挂掉
```

```text
某Point配置错误
≠
整个Device挂掉
```

```text
IoT平台离线
≠
采集停止
```

```text
Python Agent重启
≠
PLC Runtime停止
```

```text
新配置错误
≠
旧配置丢失
```

这是本项目最重要的架构质量指标。

---

# 57. 测试体系

## Unit Test

测试：

```text
Config Validator
Modbus Decoder
Float ByteOrder
Scale/Offset
Config Diff
Topic Builder
Quality
Deadband
```

## Integration Test

模拟：

```text
Modbus Server
OPC UA Server
MQTT Broker
```

## Fault Test

模拟：

```text
Device timeout
Device reboot
Cable disconnected
Broker restart
DNS failure
Bad JSON
Duplicate config
Old config
Invalid point
Disk full
Agent crash
```

## Long Running Test

至少：

```text
24h
72h
7d
```

---

# 58. 模拟环境

建议开发环境准备：

```text
Docker Compose
│
├── Mosquitto
├── Modbus Simulator
├── OPC UA Simulator
└── plc-edge-agent
```

这样大部分代码：

```text
不需要真正PLC
```

就能完成开发和自动测试。

只有：

```text
PLC Bridge
性能测试
真实网络
真实设备
```

阶段需要真机。

---

# 59. 开发阶段划分

## Phase 1：基础框架

完成：

```text
Python项目骨架
Container
Logging
SQLite
MQTT连接
Bootstrap
Health
```

验收：

```text
PLC启动
Agent自动启动
IoT平台看到Gateway Online
```

---

## Phase 2：配置协议

完成：

```text
Gateway模型
Device模型
Point模型
Config Set
Config ACK
Config Version
LastGoodConfig
Rollback
```

验收：

```text
平台修改配置
PLC动态生效
无需重新部署代码
```

---

## Phase 3：Modbus TCP

完成：

```text
Async Modbus
Device Manager
Scheduler
Address Merge
Data Decode
Scale
Quality
Reconnect
```

验收：

```text
至少10设备
500点
多采集周期
```

---

## Phase 4：MQTT 数据上报

完成：

```text
Data Cache
Batch
Deadband
QoS
LWT
Heartbeat
Status
```

形成完整链路：

```text
IoT配置
 ↓
PLC采集
 ↓
IoT数据
```

这是第一个 MVP。

---

# 60. MVP 定义

第一版只做：

```text
MQTT Northbound
+
Modbus TCP Southbound
```

即：

```text
IoT平台
    │
JSON配置
    │
    ▼
PLCnext Python
    │
Modbus TCP
    │
    ▼
现场设备

现场数据
    │
    ▼
PLCnext
    │
MQTT
    ▼
IoT平台
```

MVP 跑稳定之后再加 OPC UA。

---

# 61. Phase 5：OPC UA

实现：

```text
Session
Subscription
MonitoredItem
Certificate
Reconnect
Quality
```

---

# 62. Phase 6：MQTT Southbound

实现：

```text
动态Broker
动态Topic
JSONPath
Topic Matching
```

---

# 63. Phase 7：PLC Bridge

实现：

```text
Python
 ↓
gRPC
 ↓
PLCnext Runtime
```

仅针对：

```text
selected points
```

PLCnext 官方也支持通过 OPC UA 访问 GDS 中公开变量；对于内部 Python↔Runtime 通信，本项目优先采用 gRPC，避免把内部数据交换额外绕到 OPC UA 网络层。

---

# 64. Phase 8：产品化

增加：

```text
TLS
Certificate
OTA
Metrics
Remote Diagnostic
Offline Queue
Configuration Audit
Upgrade/Rollback
Stress Test
```

---

# 65. IoT 平台需要增加的模块

现有 IoT 平台建议增加：

```text
Gateway Management

Protocol Template

Device Configuration

Point Configuration

Config Generator

Config Version

Config Publish

Config ACK

Gateway Status

Device Status

Agent Version

Diagnostic

Audit Log
```

---

# 66. Protocol Template

前端不要把所有协议字段混在一起。

选择：

```text
Modbus TCP
```

显示：

```text
IP
Port
Unit ID
Register Type
Address
Byte Order
```

选择：

```text
OPC UA
```

显示：

```text
Endpoint
Security Policy
Security Mode
NodeId
Sampling Interval
```

选择：

```text
MQTT
```

显示：

```text
Broker
Port
Topic
JSONPath
```

后端仍转换为统一：

```text
DeviceConfig
PointConfig
```

---

# 67. 配置审计

平台必须记录：

```text
谁
什么时候
修改了
哪个Gateway
哪个Device
哪个Point
修改前
修改后
configVersion
是否PLC确认
```

工业现场排查问题时非常重要。

---

# 68. 推荐数据库逻辑

平台：

```text
gateway

device

point

gateway_config_version

gateway_config_history

gateway_status

device_status

agent_version
```

PLC：

```text
SQLite

metadata
active_config
offline_queue
events
```

PLC 不需要复制平台完整业务数据库。

---

# 69. Command 设计

除 Config 之外建议留 Command Topic：

```text
iot/v1/gateway/{gatewayId}/command/set
```

以后支持：

```text
restart_device

refresh_config

test_connection

read_point

write_point

restart_agent

flush_cache

diagnostic
```

例如：

```json
{
  "commandId": "cmd-001",

  "type": "test_connection",

  "deviceId": "meter-001"
}
```

响应：

```json
{
  "commandId": "cmd-001",

  "success": true,

  "latencyMs": 18
}
```

涉及写设备的 Command 应单独做权限控制。

---

# 70. 不建议做的事情

不建议：

```text
所有采集写在ST
```

不建议：

```text
每个点一个线程
```

不建议：

```text
每个Point一个Modbus request
```

不建议：

```text
每个Point一条MQTT消息
```

不建议：

```text
配置失败后清空当前配置
```

不建议：

```text
平台断线以后停止采集
```

不建议：

```text
所有5000点都写进PLC Runtime
```

不建议：

```text
把MQTT密码直接硬编码进Image
```

不建议：

```text
让Container磁盘无限增长
```

---

# 71. 最终推荐架构

```text
                         ┌────────────────────────┐
                         │      IoT Platform      │
                         │                        │
                         │ Gateway Management     │
                         │ Device Management      │
                         │ Point Management       │
                         │ Config Version         │
                         │ Monitoring             │
                         └───────────┬────────────┘
                                     │
                               MQTT / TLS
                                     │
                   Config ↓          │        ↑ Data
                   Command ↓         │        ↑ Status
                                     │
┌────────────────────────────────────┼─────────────────────┐
│                        PLCnext Control                   │
│                                                          │
│     ┌──────────────────────────────────────────────┐     │
│     │          Python Edge Agent                   │     │
│     │                                              │     │
│     │ Config Manager                               │     │
│     │       │                                      │     │
│     │ Device Manager                               │     │
│     │       │                                      │     │
│     │ Driver Factory                               │     │
│     │   ┌─────────┼─────────┐                      │     │
│     │   │         │         │                      │     │
│     │ Modbus    OPC UA    MQTT                     │     │
│     │   │         │         │                      │     │
│     │   └─────────┼─────────┘                      │     │
│     │             │                                │     │
│     │        Point Engine                          │     │
│     │             │                                │     │
│     │        Data Cache                            │     │
│     │             │                                │     │
│     │      Report Manager                          │     │
│     │             │                                │     │
│     │          MQTT/TLS ───────────────────────────┼─────┘
│     │                                              │
│     │      Optional PLC Bridge                     │
│     │             │                                │
│     └─────────────┼────────────────────────────────┘
│                   │ gRPC
│                   ▼
│     ┌──────────────────────────────────────────────┐
│     │ PLCnext Runtime                              │
│     │                                              │
│     │ ST/FBD                                       │
│     │ IO / Control / Interlock                     │
│     └──────────────────────────────────────────────┘
│
└──────────────────────────────────────────────────────────┘

             │                  │                  │
             ▼                  ▼                  ▼

       Modbus Devices       OPC UA Server      MQTT Device
```

---

# 72. 系统设计原则总结

整个项目坚持七个原则。

### 1. Platform Driven

配置全部来自 IoT 平台。

### 2. Configuration Driven

Python 不知道现场具体有什么设备。

程序只认识：

```text
DeviceConfig
PointConfig
```

### 3. Driver Plugin

协议驱动可以不断增加。

### 4. Async First

网络通信异步化。

### 5. Runtime Isolation

Python IoT Agent 与 PLC Runtime 解耦。

### 6. Fail Safe

新配置失败不影响 LastGoodConfig。

### 7. Observable

所有 Gateway / Device / Point 都应该能诊断。

---

# 73. 推荐项目实施顺序

最终开发顺序建议严格按照：

```text
01 Agent Framework

02 MQTT Connection

03 Configuration Model

04 Config Set / ACK

05 Config Persistence

06 Device Manager

07 Modbus TCP Driver

08 Point Scheduler

09 Address Optimization

10 Data Cache

11 MQTT Batch Report

12 Device Status

13 Heartbeat

14 Reconnect

15 Offline Queue

16 OPC UA Driver

17 MQTT Device Driver

18 PLC gRPC Bridge

19 Security

20 OTA / Diagnostics
```

不要一开始同时做：

```text
Modbus
OPCUA
MQTT
PLC Bridge
OTA
```

否则无法判断问题到底出在哪一层。

---

# 74. MVP 最终验收场景

IoT 平台创建：

```text
Gateway GW-001
```

增加：

```text
Meter001
192.168.10.101
Modbus TCP
```

增加：

```text
Voltage
40001
UInt16
Scale 0.1
1000ms
```

点击：

```text
Publish Config
```

系统：

```text
IoT
 ↓ MQTT
PLC
 ↓ Config Validate
 ↓ Device Create
 ↓ Modbus Connect
 ↓ Read
 ↓ Decode
 ↓ Scale
 ↓ Data Cache
 ↓ MQTT
IoT
```

平台最终显示：

```text
GW-001         ONLINE

Meter001       ONLINE

Voltage        220.6 V
Quality        GOOD
Last Update    10:30:01

Desired Config 10
Reported Config 10
```

然后：

```text
拔掉Meter001网线
```

平台应看到：

```text
Meter001 OFFLINE
BAD_CONNECTION
```

重新插线：

```text
自动ONLINE
恢复采集
```

断掉 IoT 网络：

```text
PLC继续采集
数据进入OfflineQueue
```

恢复：

```text
MQTT reconnect
恢复上传
```

发送错误配置：

```text
configVersion=11
```

验证失败：

```text
ACK REJECTED
```

但：

```text
Config 10
```

继续正常采集。

这就是整个项目第一阶段最核心的验收闭环。

---

# 75. 架构决策结论

本项目推荐最终采用：

```text
Phoenix PLCnext
+
Python Edge Agent
+
Podman OCI Container
+
asyncio
+
Pydantic
+
pymodbus
+
asyncua
+
MQTT
+
SQLite
+
Optional gRPC PLC Bridge
```

系统职责：

```text
IoT Platform
=
配置中心
设备管理
点位管理
数据中心
运维中心

Python Edge Agent
=
协议采集引擎
数据处理引擎
边缘通信Agent

PLC Runtime
=
实时控制系统
```

三者职责清晰，不互相替代。

这是比：

```text
IoT平台
+
巨大Node-RED Flow
```

或者：

```text
IoT平台
+
巨大ST程序
```

更适合长期产品化、批量部署和协议扩展的架构。

---

# 76. 下一阶段需要形成的正式技术产物

基于本架构，项目进入开发前建议继续产出：

```text
01《MQTT通信协议规范》

02《Gateway配置JSON Schema》

03《Device/Point数据模型规范》

04《Modbus Driver详细设计》

05《OPC UA Driver详细设计》

06《Python Agent软件详细设计》

07《数据库SQLite设计》

08《PLCnext部署规范》

09《安全设计规范》

10《测试与验收规范》
```

其中最应该马上确定的是：

```text
MQTT Topic
+
配置JSON Schema
+
Device / Point Model
```

因为这三项一旦稳定，IoT 平台和 PLC Python Agent 就可以由两组开发人员并行开发。
